<!doctype html><html lang="en"><head><meta charset="utf-8"><title>Doctoral thesis</title>
<style>
@page { size: A4; margin: 25mm 22mm 25mm 30mm; @bottom-center { content: counter(page); font: 10pt 'Times New Roman', serif; color: #444; } }
@page :first { @bottom-center { content: none; } }
body { font-family: 'Times New Roman', Times, serif; font-size: 12pt; line-height: 1.6; color: #111; }
h1 { font-size: 18pt; margin: 0 0 14pt; font-weight: normal; }
h1.title { page-break-before: avoid; font-size: 24pt; margin-top: 60mm; text-align: center; font-weight: bold; }
h2.subtitle { text-align: center; font-weight: normal; font-size: 15pt; margin-bottom: 30mm; }
h2 { font-size: 14pt; margin: 18pt 0 6pt; page-break-after: avoid; }
h3 { font-size: 12pt; margin: 12pt 0 4pt; page-break-after: avoid; }
h4 { font-size: 11pt; margin: 10pt 0 3pt; }
p { margin: 0 0 7pt; text-align: justify; hyphens: auto; }
table { border-collapse: collapse; width: 100%; font-size: 9.5pt; line-height: 1.3; margin: 4pt 0 10pt; page-break-inside: auto; }
th, td { border: 0.6pt solid #888; padding: 2.5pt 4pt; vertical-align: top; text-align: left; }
th { background: #eeeeea; }
tr { page-break-inside: avoid; }
.cap { font-size: 9.5pt; margin: 4pt 0 10pt; text-align: left; page-break-after: avoid; }
.cap.fig { text-align: center; page-break-before: avoid; }
figure { margin: 8pt 0 2pt; text-align: center; page-break-inside: avoid; }
figure img { max-width: 100%; max-height: 150mm; }
@page land { size: A4 landscape; margin: 18mm 20mm 18mm 20mm; @bottom-center { content: counter(page); font: 10pt 'Times New Roman', serif; color: #444; } }
.land { page: land; page-break-before: always; page-break-after: always; }
.land figure img { max-height: 150mm; max-width: 100%; }
.math { text-align: center; font-family: 'Cambria Math', 'Times New Roman', serif; font-size: 11.5pt; margin: 6pt 0 8pt; }
pre { font-size: 8.5pt; background: #f5f5f2; padding: 6pt; white-space: pre-wrap; page-break-inside: avoid; }
code { font-size: 9pt; font-family: Consolas, monospace; }
blockquote { margin: 6pt 18pt; font-style: italic; }
ul, ol { margin: 0 0 7pt 18pt; padding: 0; } li { margin: 0 0 2pt; }
.toc p { margin: 0 0 2pt; text-align: left; } .toc .l2 { margin-left: 16pt; font-size: 10pt; }
.lof p { margin: 0 0 2pt; font-size: 9.5pt; text-align: left; }
.pb { page-break-before: always; }
</style></head><body>
<h1>Event-Preserving Polling: A Low-Cost Digital-Twin and FMS-Control Architecture Using Only Ethernet, Modbus TCP and HTTP</h1>
<p>[Author 1 – PhD candidate] ^1,\*^ and [Author 2 – supervisor] ^1^</p>
<p>^1^ [Affiliation – department, university, city, postcode, country]</p>
<p>\* Correspondence: [e-mail of the corresponding author]</p>
<p><b>Abstract:</b> Small manufacturers in emerging economies that introduce flexible manufacturing systems often may use only Ethernet, Modbus TCP and HTTP, whereas digital-twin research relies on OPC UA or MQTT. Polling, however, misses short states and blurs event times. This paper presents a digital-twin and supervisory-control architecture that uses only these technologies on one offline PC. Its core is an event-preserving register block (a change counter, a time stamp and an eight-entry ring kept by each PLC) that makes polling complete and every residual loss detectable. A closed-form model sizes bandwidth, poll-cycle time, gateway capacity, latency, event loss and time-stamp error; jobs are sent through a toggle-bit handshake whose failure analysis adds a sequence guard against stale frames. On a single-PC test bench with emulated PLCs (no industrial PLC measured yet), the event block recovered all 63,844 state changes in 40 runs with up to 160 devices, whereas state-only polling missed 9–45%; measured losses matched the Poisson model within 0.4 percentage points for 1–16 changes per poll interval; a parallel gateway polled 160 devices in 13 ms; a three-frame job command took 38–50 ms with a 10 ms PLC scan; and fault injection confirmed exactly-once execution.</p>
<p><b>Keywords:</b> digital twin; Modbus TCP; polling; event loss; flexible manufacturing system; supervisory control; small and medium-sized enterprises; virtual commissioning; industrial communication; emerging economies</p>
<h2>1. Introduction</h2>
<p>A digital twin of a manufacturing system is only as good as the data stream that feeds it. Following the widely used classification of Kritzinger et al. [1], a <i>digital shadow</i> receives data from the physical system automatically, and a <i>digital twin</i> also sends information back. Reviews of the field treat this data link as a key enabling technology [2–5], and the ISO 23247 framework [6] defines a dedicated data-collection and device-control entity between the machines and the twin core. In most published architectures this entity is built with OPC UA [7], MQTT [8] or a vendor-specific fieldbus, and many studies do not report the communication technology at all [9].</p>
<p>For small and medium-sized enterprises (SMEs) in emerging economies, which are now moving from standalone CNC machines to flexible manufacturing systems (FMS), this default choice is often not available. The evidence base on digital twins in such economies is still thin [10], SME case studies emphasise limited budgets, skills and heterogeneous legacy equipment [11,12], and retrofit studies show that practitioners therefore build their own low-cost data paths [13–16]. The case company of this study illustrates the constraint precisely: an air-compressor manufacturer planning an FMS with 21 controllers (seven CNC machines, a pallet pool, a load station, seven further stations, two test benches, two automated guided vehicles (AGVs) and two automated storage and retrieval system (AS/RS) cranes) has decided that the only communication technologies on the shop floor are switched Ethernet, Modbus TCP between the controllers and the supervisory PC, and HTTP/JSON for everything above it. The twin and the control software must run on an offline industrial PC without cloud services or commercial IIoT platforms. The reasons are pragmatic: Modbus TCP is an openly published protocol [17,18] that almost every low-cost programmable logic controller (PLC) offers as a server, the plant engineers can read and test it with simple tools, and no broker or certificate infrastructure has to be operated and secured.</p>
<p>Modbus TCP is a request–response protocol: the client reads or writes 16-bit registers, and the server never reports a change by itself. Two objections are usually raised against such polling architectures. First, polling wastes bandwidth. Second, and more seriously, polling <i>samples</i> a state signal: a short stop or alarm that begins and ends between two polls is never seen, a sequence A → B → A looks like no change, and the time of each change is known only to within one poll period. For a monitoring screen this may be tolerable; for a twin that estimates failure rates, repair times and availability from event logs it is not, because lost short events bias exactly these estimates. Data-quality problems of this kind are a known reason why simulation models are hard to keep up to date [19]. A third objection concerns control: Modbus has no message concept, so a supervisory controller that sends jobs by writing registers must itself guarantee that a lost, repeated or late frame neither starts a job twice nor loses one.</p>
<p>This paper shows that these objections can be answered inside the constraint. Following a design-science approach [20,21], it designs, models and evaluates an architecture for a low-cost FMS digital twin and supervisory controller built only on Ethernet, Modbus TCP and HTTP. Its contributions are:</p>
<ol><li style="margin-left:0pt"><b>An event-preserving register block.</b> A change counter, the time stamp of the last change and an eight-entry ring buffer, maintained by the PLC in about ten lines of code, turn sampled polling into complete, time-stamped event capture, and make every residual loss <i>detectable</i> instead of silent (Section 3).</li><li style="margin-left:0pt"><b>A closed-form sizing model</b> for frame size, bandwidth, round-trip time, sequential and parallel poll-cycle time, gateway capacity, detection latency, event loss, time-stamp error and command latency. Three results are new with respect to the thesis on which this paper builds: the share of events lost by the ring as a Poisson partial expectation, a closed form for the share of changes that state-only polling reports, and a command-latency formula for the job handshake (Section 4). A worked example sizes the 21-device case factory.</li><li style="margin-left:0pt"><b>Supervisory control on the same interface.</b> A register map (V1.2) and a toggle-bit job handshake with a failure-case analysis for lost, duplicated, late and stale frames, time-outs and restarts. The analysis identifies one residual hazard – a stale toggle frame delivered after the next command – and a one-line sequence guard that removes it (Section 5).</li><li style="margin-left:0pt"><b>A laboratory evaluation with stated limits</b> on a single PC with emulated PLCs: a replicated measurement campaign with confidence intervals, a validation of the loss model over a wide range of event rates, an HTTP benchmark, handshake latency and fault-injection experiments on a virtual plant of 21 Modbus PLCs, and 61 automated acceptance checks (Section 6). No real industrial PLC has yet been measured; Section 7 gives the verification plan.</li></ol>
<p>The paper is one of several articles derived from a doctoral project. A companion systematic review [9] maps the literature; other companion articles address Bayesian updating of the twin during ramp-up, staged investment and pallet-cell design and are not part of this paper.</p>
<h2>2. Related Work</h2>
<h3>2.1. Industrial communication for manufacturing digital twins</h3>
<p>Enterprise–control integration is usually organised in the levels of IEC 62264 [22]: field devices, control, supervisory control, manufacturing operations and enterprise planning. For the link between the control level and a twin, the literature strongly favours OPC UA [7], which combines an information model with secure client–server and publish–subscribe communication, and MQTT [8], a lightweight publish–subscribe protocol that needs a broker. Studies of virtual commissioning and engineering tool chains use OPC UA or vendor fieldbuses to connect simulation and controllers [23–26], and container-based platforms with MQTT and REST interfaces have been proposed for SMEs [27]. A recent review of digital twins in manufacturing [28] lists connectivity as one of the dimensions along which twins differ, and surveys of security [29] stress that every additional protocol stack enlarges the attack surface. In the companion systematic review of 28 studies on digital twins for FMS design and ramp-up [9], the communication technology was not stated in 12 studies; OPC UA was the most frequent (6), followed by TCP/IP (2) and Profinet (2); MQTT, REST/HTTP and others appeared once; Modbus did not appear at all, although low-cost controllers widely support this openly specified protocol [17,18].</p>
<h3>2.2. Low-cost and retrofit data paths</h3>
<p>Retrofit studies connect machines without replacing their controls: an edge platform for CNC machine tools [13], depth cameras with object tracking [14], an inertial "smart workpiece" costing about USD 10 [15], open-source frameworks for co-engineering and virtual commissioning in brownfield plants [16], and open-source messaging and dashboards in an SME [11]. Ullah and Younas [12] built a prototype FMS with a twin-based controller from low-cost hardware because no industrial FMS was accessible in their country, and Florescu [30] reports an FMS twin used from design to operation. These works demonstrate feasibility. Performance limits – latency, loss, capacity and cost – are rarely measured: van Ginkel et al. [11] report a PLC-to-twin delay of 0.98 ms with a simulated PLC and 3.02 ms with a real one, which is the only link measurement among the 28 reviewed studies [9].</p>
<h3>2.3. Polling versus event-based acquisition</h3>
<p>Publish–subscribe protocols deliver changes when they happen; polling delivers samples at the client's pace. The usual argument for publish–subscribe is therefore completeness and bandwidth. Two points are less often discussed. First, completeness can also be achieved with polling if the <i>server</i> keeps a short history of changes and the client reads it – a pattern familiar from alarm and sequence-of-events buffers in process control, but, as far as the review in [9] shows, not described or evaluated for low-cost manufacturing twins. Second, polling has properties that matter in the target context: the client controls load and timing; a dead device is detected at the next request; there is no broker to install, secure and maintain; and almost every low-cost PLC already supports it. What has been missing is a design that makes polling complete, a model that tells an engineer how fast to poll and how deep the buffer must be, and measurements that show where the model holds. The same gap exists for control: virtual commissioning studies use standard protocols [23,25], but we found no analysis of how a job handshake over a register protocol behaves under lost, duplicated and late frames.</p>
<h3>2.4. Research gap and positioning</h3>
<p>Three gaps follow from this review. (i) <i>Technology gap</i>: low-cost data paths for manufacturing twins are demonstrated, but Modbus TCP – the protocol that the controllers of the target firms actually offer – is not evaluated, and the event loss inherent in polling is not addressed [9]. (ii) <i>Quantification gap</i>: link performance is reported once, as a single delay value [11]; capacity, loss and time-stamp quality are not modelled, so an engineer cannot size a gateway or a buffer before buying hardware. Data-quality problems such as missing or mistimed events are, however, a known cause of inaccurate simulation models [19]. (iii) <i>Control gap</i>: twins with a return channel use it for virtual commissioning or training [9,23]; how a supervisory controller can send jobs reliably over a register protocol that has no message concept has not been analysed. This paper addresses the three gaps with a design that stays inside the technology constraint, a model that can be evaluated with a pocket calculator, and experiments whose limits are stated. It deliberately does not claim that polling is generally preferable to publish–subscribe; the comparison in Section 7.2 is restricted to the target context.</p>
<h2>3. Architecture</h2>
<h3>3.1. Requirements and constraints</h3>
<p>The architecture serves two consumers with different needs (Table 1). The twin needs a complete, time-stamped stream of state changes, cycle completions, good and scrap counts and repair intervals; a delay of seconds is acceptable, a lost event is not. The supervisory controller needs a reliable way to give jobs to machines and to learn when they end; latency matters at the level of tens of milliseconds, and exactly-once execution is essential.</p>
<p class="cap "><b>Table 1.</b> Requirements for the data and control path (case factory) [design].</p>
<table><thead><tr><th>Id</th><th>Requirement</th><th>Reason</th></tr></thead><tbody><tr><td>R1</td><td>Every state change, cycle and good/scrap count reaches the twin; completeness ≥ 99.9 %</td><td>twin updating is biased by lost events</td></tr><tr><td>R2</td><td>State-change detection latency ≤ 1 s for monitoring</td><td>operator screens; the twin itself tolerates minutes</td></tr><tr><td>R3</td><td>Event time stamps with error ≤ 1 s, preferably ≤ one PLC scan</td><td>repair durations and uptime</td></tr><tr><td>R4</td><td>≥ 21 devices per gateway, scalable to ≈ 75 (second plant) and tested to 160</td><td>case factories</td></tr><tr><td>R5</td><td>Only Ethernet, Modbus TCP (devices) and HTTP/JSON (MES, ERP, screens, twin)</td><td>company rule</td></tr><tr><td>R6</td><td>One offline industrial PC, Python standard library only</td><td>maintainability, no cloud</td></tr><tr><td>R7</td><td>PLCs need only a standard Modbus TCP server and one function block</td><td>low-cost PLCs of several vendors</td></tr><tr><td>R8</td><td>Faults (device offline, slow, inconsistent) are flagged, never silently ignored</td><td>data quality</td></tr><tr><td>R9</td><td>Each job is executed exactly once; lost or repeated frames must not create or lose jobs</td><td>supervisory control</td></tr><tr><td>R10</td><td>Write access only to a command area; functional safety stays hard-wired</td><td>safety, IEC 62443 zoning</td></tr></tbody></table>
<h3>3.2. Layers and design rules</h3>
<p>Figure 1 shows the layers. Level 1 consists of the PLCs, each a Modbus TCP server with the same register map. Level 2 is a single PC that is the <i>only</i> Modbus client on the machine network; it runs the polling gateway, the event reconstruction, the supervisory cell controller with tool and logistics management, and an HTTP server. Levels 3 and 4 (MES, ERP, historian, operator screens and the twin) never speak Modbus; they use the HTTP/JSON interface of the PC. The architecture follows the functional entities of ISO 23247 [6]: the PLCs are observable manufacturing elements, the level-2 PC is the data-collection and device-control entity, and the twin and the screens are core and user entities.</p>
<figure><img src="../figures/fig1_architecture.svg" alt=""></figure>
<p class="cap fig"><b>Figure 1.</b> Layers of the architecture. The FMS control PC is the only Modbus client; all higher systems use HTTP/JSON; functional safety is hard-wired and never transmitted over the network.</p>
<p>Six design rules make the architecture work with low-cost components:</p>
<ol><li style="margin-left:0pt"><b>One client.</b> One TCP connection per PLC, opened by the level-2 PC. Low-cost PLCs accept only a few simultaneous Modbus connections, and a single client is also the single place for plausibility checks.</li><li style="margin-left:0pt"><b>One map.</b> Every device carries the same register map, whatever its supplier; suppliers implement one function block.</li><li style="margin-left:0pt"><b>Pull for status, handshake for commands.</b> Status is polled; commands are written into a command area and confirmed with a toggle-bit handshake (Section 5).</li><li style="margin-left:0pt"><b>Multi-rate polling.</b> Register groups are read at the rate their content needs: status and handshake every 0.5 s, events every 0.5 s, counters and type-specific data every 1 s, energy every 10 s [design].</li><li style="margin-left:0pt"><b>Heartbeats both ways.</b> The PLC increments a heartbeat register; the PC writes a gateway heartbeat every second, and each PLC stops accepting new jobs if that value has not changed for 5 s.</li><li style="margin-left:0pt"><b>Events, not samples.</b> The twin receives reconstructed events with PLC time stamps (Section 3.4), never sampled states.</li></ol>
<h3>3.3. Register map V1.2</h3>
<p>All devices expose 450 holding registers (Table 2). Version V1.2 extends an earlier factory map (V1.1) by the event block, device-type status blocks and a job interface without moving any existing address, so a device built to V1.1 keeps working. All values are 16-bit registers read with function code 03 (FC03); 32-bit integers and IEEE-754 floats occupy two registers, high word first; writes with FC06 or FC16 are accepted only in the command and job-parameter areas, and any other write is answered with exception code 02.</p>
<p class="cap "><b>Table 2.</b> Register map V1.2 (all 21 devices) [design].</p>
<table><thead><tr><th>Block</th><th>Registers</th><th>Content</th><th>Access</th></tr></thead><tbody><tr><td>Header</td><td>0–3</td><td>map version (0x0102), device type, unit id, PLC heartbeat</td><td>read</td></tr><tr><td>Status</td><td>4–7</td><td>status word, mode, state code (OFF, IDLE, RUN, SET-UP, DOWN, BLOCKED, STARVED), alarm</td><td>read</td></tr><tr><td>Handshake</td><td>8–11</td><td>ACK, BUSY, DONE, REJECT and READY bits; acknowledged sequence number; result code; pieces done</td><td>read</td></tr><tr><td>Counters</td><td>20–45</td><td>good and scrap counters, last cycle time, order and part (ASCII)</td><td>read</td></tr><tr><td>Energy</td><td>100–103</td><td>power, energy counter</td><td>read</td></tr><tr><td>Event block</td><td>104–131</td><td>change counter, time of last change, ring of the last 8 changes (Table 3)</td><td>read</td></tr><tr><td>Command</td><td>200–226</td><td>command code, sequence number, request bit REQ; order data; gateway heartbeat (226)</td><td>write</td></tr><tr><td>Type status</td><td>300–389</td><td>per device type: tool life per pocket (CNC), pallet locations (pallet pool), node and battery (AGV), crane position (AS/RS), test results</td><td>read</td></tr><tr><td>Job result</td><td>390–395</td><td>id of the last finished job, result, duration</td><td>read</td></tr><tr><td>Job parameters</td><td>400–449</td><td>job id and parameters (pallet, NC program, variant, quantity; source and destination; tool offsets)</td><td>write</td></tr></tbody></table>
<h3>3.4. The event-preserving register block</h3>
<p>The PLC sees every state change in its scan, so the PLC should keep the history and the gateway should read it. The event block (Table 3, Figure 2) has three parts. The <i>change counter</i> <i>c</i> counts state changes since power-on. The <i>last-change time</i> stores the PLC millisecond clock at the most recent change. The <i>ring</i> holds the last <i>R</i> = 8 changes, newest first, each as the new state code and its 32-bit time stamp. On every change the PLC function block increments <i>c</i>, stores the time, shifts the ring by one entry and writes the new entry – all in the same scan, so a Modbus read between scans sees either the old or the complete new block.</p>
<p class="cap "><b>Table 3.</b> Event block, registers 104–131 [design].</p>
<table><thead><tr><th>Registers</th><th>Content</th><th>Type</th></tr></thead><tbody><tr><td>104–105</td><td>change counter <i>c</i>: number of state changes since power-on</td><td>UINT32</td></tr><tr><td>106–107</td><td>PLC time of the last change, ms</td><td>UINT32</td></tr><tr><td>108 + 3k</td><td>ring entry k (k = 0 newest … 7 oldest): new state code</td><td>UINT16</td></tr><tr><td>109 + 3k – 110 + 3k</td><td>ring entry k: PLC time of the change, ms</td><td>UINT32</td></tr></tbody></table>
<figure><img src="../figures/fig2_event_block.svg" alt=""></figure>
<p class="cap fig"><b>Figure 2.</b> Event-preserving polling. Top: a state signal with short stops between polls; state-only polling reports one of seven changes. Bottom: the event block and the reconstruction rule of the gateway.</p>
<p>At each poll the gateway computes <i>d</i> = (<i>c</i> − <i>c</i><sub><i>prev</i></sub>)  mod  2<sup>32</sup>, the exact number of changes since the previous poll. If 1 ≤ <i>d</i> ≤ <i>R</i>, the newest <i>d</i> ring entries are exactly these changes, with their states and PLC time stamps; they are emitted oldest first. If <i>d</i> &gt; <i>R</i>, the oldest <i>d</i> − <i>R</i> changes are lost, but the gateway knows how many and flags the interval, so no loss is silent (requirement R8). A counter that goes down marks a PLC restart; the gateway then re-baselines and flags a gap. Twenty-eight registers per device are the entire cost; on the PLC side the block needs about ten lines of structured text in addition to the standard interface. The block can be read in the same FC03 request as the status registers if both are placed in one contiguous range (36 registers in the laboratory bench of Section 6).</p>
<p>On the HTTP side the same idea is applied once more: reconstructed events carry a monotonic sequence number, and a client that was offline fetches everything it missed with <code>GET /api/events?since=k</code>. HTTP clients thus get the same completeness guarantee from the PC as the PC gets from the PLCs.</p>
<h2>4. Analytical Sizing Model</h2>
<p>This section collects the formulas an engineer needs to size the architecture. Symbols: <i>N</i> devices; <i>n</i> registers per request; <i>P</i> target poll period; <i>T</i><sub><i>c</i></sub> poll-cycle time; <i>P</i><sub><i>eff</i></sub> = max(<i>P</i>, <i>T</i><sub><i>c</i></sub>); <i>λ</i> state-change rate per device; <i>R</i> ring depth; <i>t</i><sub><i>net</i></sub> network round trip; <i>t</i><sub>0</sub> fixed PLC processing time; <i>t</i><sub><i>scan</i></sub> PLC scan time; <i>t</i><sub><i>gw</i></sub> gateway processing time per request. All numbers in this section are calculated with the script <code>sizing_model.py</code> (Data Availability Statement).</p>
<h3>4.1. Frames and bandwidth</h3>
<p>An FC03 request is an application data unit of 12 bytes (7-byte MBAP header and 5-byte PDU); the response for <i>n</i> registers has 9 + 2<i>n</i> bytes [17,18]. On Ethernet each TCP segment adds about 78 bytes (preamble and inter-frame gap 20, Ethernet header and checksum 18, IPv4 20, TCP 20), and a separate TCP acknowledgement occupies a minimum frame of 84 bytes on the wire. One poll therefore costs</p>
<div class="math"><i>b</i>(<i>n</i>) = (12 + 78) + (9 + 2<i>n</i> + 78) + 84 = 261 + 2<i>n</i>  bytes,   (1)</div>
<p>and an FC06 write <i>b</i><sub><i>w</i></sub> = 2(12 + 78) + 84 = 264 bytes. For a device with poll plan {(<i>n</i><sub><i>j</i></sub>, <i>f</i><sub><i>j</i></sub>)} (registers and frequency of request <i>j</i>) the load is</p>
<div class="math"><i>B</i>̇ = Σ<sub><i>j</i></sub> <i>f</i><sub><i>j</i></sub>  <i>b</i>(<i>n</i><sub><i>j</i></sub>).   (2)</div>
<h3>4.2. Round-trip time and poll-cycle time</h3>
<p>Many PLCs serve Modbus requests once per program scan. If a request arrives at a random point of the scan, the waiting time is uniform on [0, <i>t</i><sub><i>scan</i></sub>], and</p>
<div class="math">𝔼[RTT] ≈ <i>t</i><sub><i>net</i></sub> + <i>t</i><sub>0</sub> + <i>t</i><sub><i>scan</i></sub>/2,      RTT<sub><i>max</i></sub> ≈ <i>t</i><sub><i>net</i></sub> + <i>t</i><sub>0</sub> + <i>t</i><sub><i>scan</i></sub>.   (3)</div>
<p>A <b>sequential</b> gateway issues one request after another. With <i>k</i><sub><i>i</i></sub> requests per cycle to device <i>i</i>,</p>
<div class="math"><i>T</i><sub><i>c</i></sub><sup><i>seq</i></sup> = Σ<sub><i>i</i>=1</sub><sup><i>N</i></sup> <i>k</i><sub><i>i</i></sub>  RTT<sub><i>i</i></sub>,      <i>N</i><sub><i>max</i></sub><sup><i>seq</i></sup> = 1/(<i>r</i>  𝔼[RTT]),   (4)</div>
<p>where <i>r</i> = Σ<sub><i>j</i></sub> <i>f</i><sub><i>j</i></sub> is the request rate per device, i.e. the sequential worker is fully loaded when <i>N</i> <i>r</i> 𝔼[RTT] = 1. For a single request per poll (<i>k</i> = 1) Eq. (4) gives the cycle time</p>
<div class="math"><i>T</i><sub><i>c</i></sub><sup><i>seq</i></sup> = <i>N</i>  𝔼[RTT].   (5)</div>
<p>A <b>parallel</b> gateway sends one request to every device at once and waits for the slowest. With the uniform scan model the expected maximum of <i>N</i> independent waiting times is <i>t</i><sub><i>scan</i></sub> <i>N</i>/(<i>N</i>+1), so</p>
<div class="math"><i>T</i><sub><i>c</i></sub><sup><i>par</i></sup> ≈ <i>t</i><sub><i>net</i></sub> + <i>t</i><sub>0</sub> + <i>t</i><sub><i>scan</i></sub><i>N</i>/(<i>N</i>+1) + <i>N</i>  <i>t</i><sub><i>gw</i></sub>.   (6)</div>
<p>The parallel cycle is bounded by about one maximal PLC response plus the gateway's own work; its capacity is limited by <i>t</i><sub><i>gw</i></sub>, not by the PLCs.</p>
<h3>4.3. Detection latency</h3>
<p>With the event block, an event is detected at the first poll after it occurs. For events that occur at random times relative to the poll schedule,</p>
<div class="math">𝔼[<i>L</i>] ≈ <i>P</i><sub><i>eff</i></sub>/2 + 𝔼[RTT],      <i>L</i><sub><i>max</i></sub> ≈ <i>P</i><sub><i>eff</i></sub> + RTT<sub><i>max</i></sub>.   (7)</div>
<p>A strict latency bound <i>L</i><sup>*</sup> therefore requires <i>P</i> ≤ <i>L</i><sup>*</sup> − RTT<sub><i>max</i></sub>, not <i>P</i> ≤ <i>L</i><sup>*</sup>.</p>
<h3>4.4. Loss with state-only polling</h3>
<p><i>Unobserved segments.</i> A state segment of duration <i>d</i> contains no poll with probability max(0, 1 − <i>d</i>/<i>P</i>). For exponentially distributed durations with mean 1/<i>λ</i> and <i>μ</i> = <i>λ</i> <i>P</i>, the share of unobserved segments is</p>
<div class="math"><i>u</i>(<i>μ</i>) = 1 − (1 − <i>e</i><sup>−<i>μ</i></sup>)/(<i>μ</i>).   (8)</div>
<p><i>Reported changes.</i> State-only polling reports a change when two consecutive polls see different states. Assume that changes form a Poisson process with rate <i>λ</i> and that each change jumps uniformly to one of the other <i>M</i> − 1 states. After <i>k</i> jumps the state differs from the initial one with probability (<i>M</i>−1)/<i>M</i>(1 − (−1/(<i>M</i>−1))<sup><i>k</i></sup>) (the eigenvalue of the uniform-jump chain is −1/(<i>M</i>−1)). Averaging over the Poisson number of jumps in one interval, Σ<sub><i>k</i></sub> <i>e</i><sup>−<i>μ</i></sup><i>μ</i><sup><i>k</i></sup>(−1/(<i>M</i>−1))<sup><i>k</i></sup>/<i>k</i>! = <i>e</i><sup>−<i>μ</i> <i>M</i>/(<i>M</i>−1)</sup>, gives the expected number of reported changes per interval, and dividing by the expected number of true changes <i>μ</i> gives the reported share</p>
<div class="math"><i>s</i>(<i>μ</i>) = (<i>M</i>−1)/<i>M</i>·(1 − <i>e</i><sup>−<i>Mμ</i>/(<i>M</i>−1)</sup>)/(<i>μ</i>),   (9)</div>
<p>with <i>M</i> = 4 in the bench (<i>s</i> → 1 for <i>μ</i> → 0). Eq. (9) counts A → B → A sequences correctly as lost and is exact for Poisson changes; for processes with many very short states (renewal processes with high-variance durations) the reported share is lower and is obtained by simulation (Section 6.3).</p>
<h3>4.5. Loss with the event block</h3>
<p>With the event block, changes are lost only if more than <i>R</i> occur in one poll interval. With <i>N</i><sub>Δ</sub> ∼ Poisson(<i>λ</i> <i>P</i><sub><i>eff</i></sub>), the probability that an interval overflows is</p>
<div class="math"><i>p</i><sub><i>ovf</i></sub> = Pr{<i>N</i><sub>Δ</sub> &gt; <i>R</i>} = 1 − Σ<sub><i>k</i>=0</sub><sup><i>R</i></sup> <i>e</i><sup>−<i>μ</i></sup>(<i>μ</i><sup><i>k</i></sup>)/(<i>k</i>!),      <i>μ</i> = <i>λ</i> <i>P</i><sub><i>eff</i></sub>,   (10)</div>
<p>and the share of <i>events</i> lost – the quantity that biases a twin – is the Poisson partial expectation</p>
<div class="math"><i>η</i> = (𝔼[(<i>N</i><sub>Δ</sub> − <i>R</i>)<sup>+</sup>])/(<i>μ</i>) = (<i>μ</i> − <i>R</i> + Σ<sub><i>k</i>=0</sub><sup><i>R</i></sup>(<i>R</i>−<i>k</i>) <i>e</i><sup>−<i>μ</i></sup><i>μ</i><sup><i>k</i></sup>/<i>k</i>!)/(<i>μ</i>).   (11)</div>
<p>The ring depth for a design is the smallest <i>R</i> with <i>p</i><sub><i>ovf</i></sub>(<i>λ</i> <i>T</i><sub><i>max</i></sub>) ≤ <i>ε</i>, where <i>T</i><sub><i>max</i></sub> is the longest expected gap between two reads, including a gateway restart:</p>
<div class="math"><i>R</i><sup>*</sup> = min{<i>R</i> : Pr{<i>N</i>(<i>λ</i> <i>T</i><sub><i>max</i></sub>) &gt; <i>R</i>} ≤ <i>ε</i>}.   (12)</div>
<h3>4.6. Time-stamp error</h3>
<p>State-only polling stamps a change with the poll time; the error is uniform on [0, <i>P</i><sub><i>eff</i></sub>] with standard deviation <i>P</i><sub><i>eff</i></sub>/√(12). The event block uses the PLC time; its resolution error is uniform on [0, <i>t</i><sub><i>scan</i></sub>] (standard deviation <i>t</i><sub><i>scan</i></sub>/√(12)), plus the offset of the PLC clock. With a clock drift <i>δ</i> and a re-synchronisation interval <i>T</i><sub><i>sync</i></sub> the offset grows to at most</p>
<div class="math"><i>e</i><sub><i>clock</i></sub> ≈ <i>δ</i>  <i>T</i><sub><i>sync</i></sub>.   (13)</div>
<p>Durations (for example repair times) are differences of two PLC stamps and are exact to one scan regardless of the offset.</p>
<h3>4.7. Command latency of the job handshake</h3>
<p>A command of the supervisory controller (Section 5) consists of <i>k</i><sub><i>w</i></sub> write frames, the last of which toggles the request bit, followed by polling of the handshake registers every <i>p</i> seconds until the acknowledgement is seen; the successful poll round needs <i>k</i><sub><i>a</i></sub> read frames. If <i>q</i> is the probability that the acknowledgement is already visible at the first poll and <i>δ</i> the overshoot of the controller's sleep, the expected command latency is approximately</p>
<div class="math">𝔼[<i>T</i><sub><i>cmd</i></sub>] ≈ (<i>k</i><sub><i>w</i></sub> + <i>k</i><sub><i>a</i></sub>) 𝔼[RTT] + (1 − <i>q</i>) (<i>p</i> + <i>δ</i> + 𝔼[RTT]),   (14)</div>
<p>assuming that the acknowledgement appears within one poll interval (true when <i>p</i> exceeds the PLC's reaction time of about one scan). The write part <i>k</i><sub><i>w</i></sub> 𝔼[RTT] is the reason to minimise the number of frames before the toggle; the second part is the reason to poll the acknowledgement fast during the short handshake window.</p>
<h3>4.8. Worked example: the 21-device case factory</h3>
<p>Table 4 applies the model to the case factory. The poll plan reads the status group (12 registers) and the event block (28) every 0.5 s, the counters (26) and the type-status and job-result group (96) every 1 s, energy (4) every 10 s, and writes the gateway heartbeat every second.</p>
<p class="cap "><b>Table 4.</b> Sizing of the 21-device case factory [calculated, Eqs. (1)–(14); device timing values are assumptions to be measured at factory acceptance].</p>
<table><thead><tr><th>Quantity</th><th>Value</th></tr></thead><tbody><tr><td>Requests per device and second, <i>r</i></td><td>7.1</td></tr><tr><td>Wire load per device, Eq. (2)</td><td>2 260.9 B/s</td></tr><tr><td>Plant load, 21 devices</td><td>47.5 kB/s = 0.38 Mbit/s (0.38 % of 100 Mbit/s)</td></tr><tr><td>𝔼[RTT], Eq. (3): PLC on LAN (<i>t</i><sub><i>net</i></sub> 0.3, <i>t</i><sub>0</sub> 1, <i>t</i><sub><i>scan</i></sub> 10 ms)</td><td>6.3 ms</td></tr><tr><td>𝔼[RTT]: CNC with Modbus in the integrated PLC (<i>t</i><sub>0</sub> 5, <i>t</i><sub><i>scan</i></sub> 20 ms) / AGV over Wi-Fi (<i>t</i><sub><i>net</i></sub> 10 ms)</td><td>15.3 ms / 16.0 ms</td></tr><tr><td>Sequential capacity, Eq. (4), all devices 6.3 ms</td><td>22.4 devices</td></tr><tr><td>Utilisation of one sequential worker, 21 devices: all 6.3 ms / with CNC and AGV classes</td><td>94 % / 152 % (infeasible)</td></tr><tr><td>Detection latency at <i>P</i> = 0.5 s, Eq. (7): mean / max</td><td>256 ms / 511 ms</td></tr><tr><td>Ring overflow, HMC (<i>λ</i> = 2 changes per 345 s cycle), <i>T</i> = 60 s / 300 s, Eq. (10)</td><td>1.5 × 10⁻¹⁰ / 8.5 × 10⁻⁵</td></tr><tr><td>Ring depth for a busy station (<i>λ</i> = 0.05 s⁻¹), <i>T</i><sub><i>max</i></sub> = 60 s, <i>ε</i> = 10⁻⁶, Eq. (12)</td><td>14</td></tr><tr><td>Time-stamp SD: state-only at <i>P</i> = 0.5 s / event block at <i>t</i><sub><i>scan</i></sub> = 10 ms</td><td>144 ms / 2.9 ms</td></tr><tr><td>Clock offset after 1 h at 50 ppm drift, Eq. (13)</td><td>0.18 s</td></tr><tr><td>Command latency, 3-frame handshake (<i>k</i><sub><i>w</i></sub> = 3, <i>k</i><sub><i>a</i></sub> = 1, <i>q</i> = 0, <i>p</i> = 20 ms, <i>δ</i> = 0.5 ms), Eq. (14)</td><td>52 ms</td></tr></tbody></table>
<p>Three design decisions follow. Bandwidth is irrelevant (0.38 % of a 100 Mbit/s link). A single sequential worker is not acceptable: it would be 94 % busy with ideal PLCs and overloaded once the slower CNC and Wi-Fi devices are taken into account, so the gateway polls in parallel, with at least one worker per network zone. And a ring of eight entries covers normal polling and a one-minute gateway restart for the machining centres, but not for a station with frequent short stops; for such devices either the restart time is kept below about 20 s or the ring is enlarged (the map reserves space).</p>
<h2>5. Supervisory Control on the Same Interface</h2>
<h3>5.1. Control hierarchy</h3>
<p>The FMS control software <code>fmsctl</code> uses the architecture of Section 3 for control as well as for observation. The level-2 PC decides <i>what</i> and <i>when</i> – which pallet goes to which machine, which NC program runs, whether the tools are fit, which AGV moves which load; the PLCs decide <i>how</i> – motion, interlocks and the machining cycle. Functional safety (emergency-stop chains, guard doors, light curtains, safe torque off) is hard-wired per machine and never transmitted; a lost network therefore means "no new jobs", never a hazard. The controller comprises a cell controller (polling, job completion, earliest-due-date dispatching of pallets, fixtures and load-station tasks), tool management (a tool-life check before every machining job) and logistics (AS/RS warehouse management, an AGV fleet manager and kanban supply of castings). All of them give jobs to PLCs through one mechanism, the job handshake.</p>
<h3>5.2. The toggle-bit job handshake</h3>
<p>Modbus can only write registers, and a job needs several of them. A naive "start bit" fails in three ways: the PLC may read half-updated parameters; a repeated write after a time-out may start the job again; and a short pulse may be missed by the PLC scan. The handshake of map V1.2 avoids all three (Figure 3):</p>
<ol><li style="margin-left:0pt">The controller writes the job id and parameters (FC16 to 400–449).</li><li style="margin-left:0pt">It writes the command code and a new sequence number <i>seq</i> (FC16 to 200–201).</li><li style="margin-left:0pt">It inverts the request bit REQ (FC06 to 202) – <i>last</i>, in its own frame.</li><li style="margin-left:0pt">The PLC reacts to REQ ≠ ACK in its next scan: it validates the command (known code, device ready, pallet really at the machine, plausible parameters), latches the parameters, writes <i>ackSeq</i> := <i>seq</i> and a result code, and only then sets ACK := REQ. The controller accepts the answer only if ACK = REQ <i>and</i> <i>ackSeq</i> = <i>seq</i>.</li><li style="margin-left:0pt">At job end the PLC writes the job id, the result and the duration into 390–395 <i>before</i> it clears BUSY and toggles DONE; the controller closes the job when the finished-job id equals its job id and BUSY = 0.</li></ol>
<figure><img src="../figures/fig3_handshake.svg" alt=""></figure>
<p class="cap fig"><b>Figure 3.</b> Toggle-bit job handshake of map V1.2: controller and PLC state machines, time-out rules and restart rules.</p>
<h3>5.3. Correctness argument</h3>
<p>The handshake is built on three properties. (P1) <i>Ownership</i>: the controller is the only writer of REQ, the PLC the only writer of ACK, and a new command exists exactly when REQ ≠ ACK. (P2) <i>Idempotence</i>: every controller write sets an absolute value; writing the same parameters or the same REQ value again changes nothing, because the PLC reacts only to a <i>change</i> of REQ relative to its own ACK. (P3) <i>Ordering</i>: data are written before REQ, and the PLC writes <i>ackSeq</i> and the result before ACK (and the job result before clearing BUSY), so a read between two scans sees either the complete old or the complete new state.</p>
<p>Within one TCP connection, frames are delivered in order and without duplicates; the Modbus client of <code>fmsctl</code> uses a 0.5 s time-out and one retry over a new connection. Table 5 lists the failure cases. Lost requests or lost responses are covered by the retry and by P2; late responses lead to a retry whose effect is again idempotent; a PLC that never answers leads to the state <i>noack</i>, in which the job still blocks its device and pallet because the PLC may have taken it, and the job is declared <i>rejected</i> only when the device is idle and its finished-job id differs. A job that was accepted but is not reported within three times its longest cycle becomes <i>unknown</i> and raises an alarm, because the PLC may have restarted and lost the result; the operator resolves it after looking at the machine. All effects of a finished job (pallet content, work-order counts, tool use) are written in one database transaction, and after a controller restart the controller starts in manual mode and reconciles its open jobs with REQ, ACK and the finished-job id of every device.</p>
<p class="cap "><b>Table 5.</b> Failure-case analysis of the handshake (F1–F8 = fault-injection case of Table 12, Section 6.6; A = covered by the acceptance tests; R = argument only).</p>
<table><thead><tr><th>#</th><th>Fault</th><th>Mechanism</th><th>Outcome</th><th>Evidence</th></tr></thead><tbody><tr><td>1</td><td>parameter or code frame lost / its response lost</td><td>retry rewrites the same values (P2)</td><td>correct</td><td>F5, F6</td></tr><tr><td>2</td><td>REQ frame lost</td><td>REQ unchanged, no job; retry toggles once</td><td>exactly once</td><td>F1</td></tr><tr><td>3</td><td>response to REQ frame lost or late (PLC already accepted)</td><td>retry writes the <i>same</i> REQ value; no change for the PLC</td><td>exactly once</td><td>F2, F4</td></tr><tr><td>4</td><td>REQ frame duplicated</td><td>second write equal to ACK</td><td>exactly once</td><td>F3</td></tr><tr><td>5</td><td>REQ lost on both attempts</td><td>Modbus error → <i>noack</i>; device idle and job id not done → <i>rejected</i>, re-planned</td><td>no job lost, none doubled</td><td>F7</td></tr><tr><td>6</td><td>PLC rejects (not ready, bad data, busy)</td><td>ACK = REQ, REJECT bit, result code</td><td>controller logs, re-plans with a new toggle</td><td>A</td></tr><tr><td>7</td><td>PLC in STOP / unreachable</td><td>no ACK within 5 s, heartbeat frozen</td><td><i>noack</i>, device stale</td><td>A</td></tr><tr><td>8</td><td>controller crashes after REQ</td><td>PLC runs the job; controller finds it <i>sent</i> in its database and closes it by job id</td><td>correct</td><td>R, A</td></tr><tr><td>9</td><td>PLC power cycle during a job</td><td>first scan: ACK := REQ (no re-execution); result lost</td><td>time-out → <i>unknown</i> + alarm</td><td>A</td></tr><tr><td>10</td><td>gateway lost</td><td>PLC watchdog (5 s): READY := 0, running job finishes, result kept</td><td>no new jobs</td><td>A</td></tr><tr><td>11</td><td>stale REQ frame from an old connection delivered after the next command</td><td>toggle seen again; PLC re-runs the <i>current</i> job</td><td><b>double execution</b> with toggle only; prevented by the sequence guard</td><td>F8</td></tr></tbody></table>
<p>Case 11 is the one residual hazard. TCP guarantees order only within a connection. If a REQ frame is delayed in the network (for example on the Wi-Fi link of an AGV), the client gives up and repeats it on a new connection, the job runs, the next command toggles REQ back – and only then the old frame is delivered on the first connection, the PLC sees REQ ≠ ACK again and starts the current job a second time. The event requires an unusual combination of delays, but it is not excluded by the protocol. A one-line rule in the PLC removes it: <i>accept a toggle only if the sequence number differs from the last acknowledged one</i> (<i>seq</i> ≠ <i>ackSeq</i>). The stale frame then leaves REQ ≠ ACK without effect; the next command of the controller detects the mismatch and first writes REQ back to ACK, as <code>fmsctl</code> already does for an unanswered request. We propose this sequence guard for map V1.3 (Section 6.6 measures both variants).</p>
<h3>5.4. Virtual commissioning and acceptance tests</h3>
<p>All functions were developed against a virtual plant: 21 simulated PLCs, one per device, each a real Modbus TCP server with the full map V1.2, the handshake and the event block, and with simple process models (machining times with spread and failures, pallet moves, operator tasks, tool wear with sister tools, AGV travel and battery, crane cycles) that run up to 1 000 times faster than real time. Switching to the real plant changes only the device table (IP addresses instead of local ports). Table 6 summarises the automated acceptance tests; the same checks are intended for the factory acceptance test of each supplier's PLC. PLC templates of the interface for two PLC families (structured text and SCL) exist but have not yet been compiled on real hardware.</p>
<p class="cap "><b>Table 6.</b> Automated acceptance tests of the control software on the virtual plant [measured on the virtual plant; re-run for this paper, 15 November 2026].</p>
<table><thead><tr><th>Function</th><th>Checks</th><th>Examples of what is checked</th></tr></thead><tbody><tr><td>Interface and virtual plant</td><td>20</td><td>21 devices with correct map version; heartbeats; full pallet cycle; rejection of impossible moves and of a second job while busy; write protection and exception codes; parameters latched at acceptance; gateway watchdog</td></tr><tr><td>Cell controller</td><td>15</td><td>three work orders with one machine offline; earliest-due-date order; no job to the offline machine; fixture rule; restart from the database in manual mode; lost job result after a PLC restart → <i>unknown</i> + alarm → resolved</td></tr><tr><td>Tool management</td><td>11</td><td>without tool check a worn tap aborts a job; with the check the job is blocked, the setter mounts a measured tool, the tool-data command is confirmed by the PLC echo</td></tr><tr><td>Logistics</td><td>15</td><td>goods receipt and put-away; kanban supply with exact material balance; FIFO; AGV with low battery charges first; no two AGVs at one dock; crane fault handled</td></tr></tbody></table>
<h2>6. Experimental Evaluation</h2>
<h3>6.1. Set-up, protocol and timing calibration</h3>
<p><b>Hardware and software.</b> All experiments ran on one PC: AMD Ryzen 7 9700X (8 cores, 16 logical processors), 64 GB RAM, Windows Server 2022 Standard (10.0.20348), Python 3.12.10, standard library only. All traffic used the loopback interface (127.0.0.1) and TCP ports 18500–18999. Other software was running on the PC during the campaign; the system-wide CPU utilisation during each gateway run was recorded with the Windows <code>GetSystemTimes</code> counters and was 2.4–10.9 % in the Modbus campaigns.</p>
<p><b>Emulated PLCs.</b> The machine process runs <i>N</i> Modbus TCP servers, one thread per server and one per event generator. Each server answers FC03 requests for its register block after a delay drawn from <i>U</i>(0, <i>t</i><sub><i>scan</i></sub>) + 1 ms (<i>t</i><sub><i>scan</i></sub> = 10 or 20 ms), which emulates a PLC that serves Modbus at the end of its scan [assumption]; the register snapshot is taken when the answer is sent. State changes follow one of two models: the <i>mix</i> model of the thesis bench (30 % short pulses with duration <i>U</i>(0.05, 0.5) s, 70 % states with exponential duration of mean 5 s; rate <i>λ</i> = 0.279 s⁻¹ per device) and a <i>Poisson</i> model (exponential durations with rate <i>λ</i>). Each change jumps uniformly to one of the other three states and is logged with its true time (<code>time.perf_counter</code>, i.e. the Windows QueryPerformanceCounter, which is system-wide, so the gateway and machine processes share one time base). Events are scheduled on an absolute time grid, so sleep overshoot does not reduce the event rate. All random streams are seeded.</p>
<p><b>Gateway.</b> A second process polls all devices with FC03 – sequentially or in parallel (<code>asyncio</code>, one connection per device) – at a target period <i>P</i>, and reconstructs events in two ways: <i>state-only</i> (a change is reported when the state code differs from the previous poll) and <i>event block</i> (Section 3.4). A recovered event counts as correct only if its counter value, state code and PLC time stamp match the true log (identity check). Detection latency is the time from the true change to the end of the poll that recovered it. Cycle time is the duration of one polling round; the achieved rate is the number of polls per device divided by the observation time.</p>
<p><b>Protocol.</b> E1 (timing calibration, Table 7); E2 (replication of the thesis campaign: 8 configurations × 5 seeds × 60 s, mix model, ring <i>R</i> = 8); E3 (loss-model validation: Poisson model with <i>λ</i> = 4 and 16 s⁻¹, 50 devices, parallel polling, <i>t</i><sub><i>scan</i></sub> = 0, <i>λ</i> <i>P</i> ∈ {1, 2, 4, 6, 8, 10, 12, 16}, 60 s each); E4 (HTTP API: 3 request types × 3 client counts × 5 repetitions × 10 s); E5 (handshake latency on the virtual plant, 300 commands per variant); E6 (fault injection, 20 repetitions per case); E7 (acceptance tests). Every number below is labelled [measured] unless marked otherwise; model values are [calculated] from Section 4 or [simulated] where stated.</p>
<p><b>Timing calibration (E1).</b> Table 7 shows why the benches use <code>perf_counter</code> and thread-based sleeping. On this platform <code>time.time()</code> has a nominal resolution of 15.625 ms; during our runs it advanced in 1 ms steps because another process held the system timer at 1 ms, and the thesis campaign had observed steps of about 15.6 ms – a time stamp taken with <code>time.time()</code> is therefore platform-state dependent and unusable for sub-millisecond intervals. <code>time.sleep()</code> never woke early and overshot by 0.4–0.7 ms on average (maximum 1.5 ms). <code>asyncio.sleep(10 ms)</code> woke <i>early</i> in 7–8 % of the calls (by up to 0.6 ms here; by up to one timer tick with the default 15.6 ms timer). An earlier version of the bench emulated PLC delays with <code>asyncio.sleep</code>; with several pending requests the delays were partly skipped, and that campaign was discarded. The final benches use <code>perf_counter</code> for every time stamp, <code>time.sleep</code> in threads with a 1 ms timer resolution (<code>timeBeginPeriod(1)</code>), and re-check the deadline after every asyncio wake-up.</p>
<p class="cap "><b>Table 7.</b> Timing calibration of the measurement PC (E1) [measured; 300 calls per row].</p>
<table><thead><tr><th>Function</th><th>Without timeBeginPeriod(1)</th><th>With timeBeginPeriod(1)</th></tr></thead><tbody><tr><td><code>time.time()</code> observed step (nominal resolution 15.625 ms)</td><td>1.00 ms</td><td>1.00 ms</td></tr><tr><td><code>time.perf_counter()</code> observed step</td><td>0.10 µs</td><td>0.10 µs</td></tr><tr><td><code>time.sleep(1 ms)</code>: mean / max [ms]</td><td>1.71 / 2.50</td><td>1.64 / 2.50</td></tr><tr><td><code>time.sleep(10 ms)</code>: mean / max [ms]</td><td>10.44 / 11.51</td><td>10.41 / 11.09</td></tr><tr><td><code>asyncio.sleep(10 ms)</code>: mean / min [ms]; share woken early</td><td>10.35 / 9.38; 8.3 %</td><td>10.36 / 9.96; 7.3 %</td></tr></tbody></table>
<h3>6.2. Round-trip time and poll-cycle time</h3>
<p>Figure 4 shows the RTT distributions of the replication campaign E2. With the emulated 10 ms scan the RTT was close to uniform between about 1.3 and 11.5 ms (median 6.28–6.53 ms, 99th percentile 11.29–11.53 ms, mean 6.34–6.51 ms across the 10 ms configurations), and with a 20 ms scan between about 1.5 and 21.5 ms (mean 11.44 ± 0.11 ms). The measured mean lies about 0.3–0.5 ms above the emulation model <i>U</i>(0, <i>t</i><sub><i>scan</i></sub>) + 1 ms because <code>time.sleep</code> overshoots (Table 7) and the gateway, server and Python interpreter add their own processing time; it did not depend on the number of devices or on the gateway mode.</p>
<figure><img src="../figures/fig4_rtt.svg" alt=""></figure>
<p class="cap fig"><b>Figure 4.</b> Empirical distribution of the FC03 round-trip time in campaign E2 (all requests of five seeds per configuration) and the emulation model <i>U</i>(0, <i>t</i><sub><i>scan</i></sub>) + 1 ms [measured / calculated].</p>
<p>The cycle times (Table 8, Figure 5) confirm the capacity model. For the sequential gateway, Eq. (5) with the measured mean RTT predicted every configuration within 0.1 %: for example 1 034.7 ms against 1 035.4 ± 8.5 ms for 160 devices at a 10 ms scan, and 1 830.7 ms against 1 831.3 ± 18.0 ms at a 20 ms scan. The sequential gateway therefore cannot hold <i>P</i> = 1 s for 160 devices (achieved 0.962 ± 0.006 Hz, and 0.546 ± 0.006 Hz at a 20 ms scan) – exactly the limit of Eq. (4). The parallel gateway polled 21, 40 and 160 devices in 11.1, 11.5 and 13.0 ms, i.e. in about one maximal PLC response time, and held 4 Hz for 160 devices. Fitting Eq. (6) to these three points gives a gateway cost of <i>t</i><sub><i>gw</i></sub> ≈ 0.013 ms per request; the value of 0.04 ms estimated in the thesis from sequential polling of instantly answering servers is a conservative upper bound. The single-run results of the thesis campaign lie within the confidence intervals of the replication (hollow symbols in Figure 5).</p>
<figure><img src="../figures/fig5_cycle.svg" alt=""></figure>
<p class="cap fig"><b>Figure 5.</b> Poll-cycle time versus number of devices for sequential and parallel gateways: replication campaign E2 (mean ± 95 % CI over five seeds), thesis campaign (single runs) and Eqs. (5) and (6) [measured / calculated].</p>
<p class="cap "><b>Table 8.</b> Replication campaign E2: mix event model, ring <i>R</i> = 8, 36-register FC03 polls, 5 seeds × 60 s per configuration [measured; mean ± 95 % CI over seeds; model values in brackets: cycle time from Eq. (5) with the measured mean RTT or Eq. (6) with <i>t</i><sub><i>gw</i></sub> = 0.013 ms [calculated]; state-only share from a seeded Monte-Carlo simulation of sampling at the achieved period [simulated]].</p>
<table><thead><tr><th>N</th><th>Gateway</th><th>P [s]</th><th>t_scan [ms]</th><th>Cycle time [ms] (model)</th><th>Achieved rate [Hz]</th><th>RTT median / p99 [ms]</th><th>Changes</th><th>Event block: lost</th><th>State-only: reported [%] (model)</th><th>Latency mean / p95 / max [s]</th></tr></thead><tbody><tr><td>21</td><td>sequential</td><td>0.25</td><td>10</td><td>136.7 ± 0.7 (136.7)</td><td>3.985 ± 0.001</td><td>6.53 / 11.53</td><td>1 872</td><td>0</td><td>90.2 ± 2.3 (90.5)</td><td>0.128 / 0.240 / 0.292</td></tr><tr><td>21</td><td>parallel</td><td>0.25</td><td>10</td><td>11.1 ± 0.0 (10.9)</td><td>3.986 ± 0.000</td><td>6.40 / 11.37</td><td>1 872</td><td>0</td><td>91.2 ± 1.9 (90.5)</td><td>0.127 / 0.238 / 0.257</td></tr><tr><td>40</td><td>sequential</td><td>1.0</td><td>10</td><td>259.7 ± 2.2 (259.5)</td><td>0.999 ± 0.000</td><td>6.50 / 11.52</td><td>3 325</td><td>0</td><td>63.5 ± 3.4 (64.5)</td><td>0.507 / 0.954 / 1.033</td></tr><tr><td>40</td><td>parallel</td><td>1.0</td><td>10</td><td>11.5 ± 0.0 (11.3)</td><td>0.999 ± 0.000</td><td>6.28 / 11.29</td><td>3 328</td><td>0</td><td>63.2 ± 2.7 (64.3)</td><td>0.511 / 0.954 / 1.006</td></tr><tr><td>160</td><td>sequential</td><td>1.0</td><td>10</td><td>1 035.4 ± 8.5 (1 034.7)</td><td>0.962 ± 0.006</td><td>6.47 / 11.52</td><td>13 356</td><td>0</td><td>63.5 ± 1.7 (63.8)</td><td>0.521 / 0.990 / 1.137</td></tr><tr><td>160</td><td>parallel</td><td>1.0</td><td>10</td><td>13.0 ± 0.1 (13.1)</td><td>0.999 ± 0.000</td><td>6.30 / 11.35</td><td>13 316</td><td>0</td><td>64.6 ± 1.8 (64.2)</td><td>0.504 / 0.956 / 1.007</td></tr><tr><td>160</td><td>parallel</td><td>0.25</td><td>10</td><td>13.1 ± 0.1 (13.1)</td><td>3.984 ± 0.001</td><td>6.34 / 11.35</td><td>13 504</td><td>0</td><td>90.5 ± 1.0 (90.7)</td><td>0.125 / 0.239 / 0.259</td></tr><tr><td>160</td><td>sequential</td><td>1.0</td><td>20</td><td>1 831.3 ± 18.0 (1 830.7)</td><td>0.546 ± 0.006</td><td>11.34 / 21.36</td><td>13 271</td><td>0</td><td>55.5 ± 1.5 (55.1)</td><td>0.910 / 1.747 / 2.025</td></tr></tbody></table>
<h3>6.3. Completeness of event capture</h3>
<p>Across the 40 runs of E2 the gateways observed 63 844 true state changes, and the event block recovered <b>every one of them with the correct counter value, state code and PLC time stamp</b> – zero losses and zero mismatches in every run, including the overloaded sequential configuration with an effective period of 1.83 s. With zero failures in 63 844 trials, the one-sided 95 % upper confidence bound on the per-event loss probability is 4.7 × 10⁻⁵ [calculated, exact binomial bound 1 − 0.05<sup>1/<i>n</i></sup>]. This is consistent with Eq. (10): at the mix-model rate <i>λ</i> = 0.279 s⁻¹ the overflow probability of an 8-entry ring is 2.2 × 10⁻¹¹ for a 1 s interval and 4.2 × 10⁻⁹ for the 1.83 s interval of the overloaded case [calculated].</p>
<p>State-only polling of the same data reported only 63.2–64.6 % of the changes at <i>P</i> = 1 s, 90.2–91.2 % at 0.25 s and 55.5 % in the overloaded case (<i>P</i><sub><i>eff</i></sub> = 1.83 s); 9–45 % of the changes were missed. A seeded Monte-Carlo simulation of state-only sampling of the mix model at the achieved effective period (no network, 10⁵ s of simulated time) predicted these shares within 1.1 percentage points (values in brackets in Table 8). Detection latency of the event block followed Eq. (7): the mean was 0.50–0.52 s at <i>P</i> = 1 s (model 0.507–0.526 s) and 0.125–0.128 s at 0.25 s (model 0.132 s); the maximum was 0.257–0.292 s at 0.25 s and 1.006–1.137 s at 1 s, so a strict 1 s latency bound requires <i>P</i> ≤ 1 s − RTT<sub><i>max</i></sub>, as Section 4.3 states.</p>
<h3>6.4. Validation of the loss model across event rates</h3>
<p>Campaign E2 could not test the loss formulas, because an 8-entry ring never overflowed at the mix-model rate. Campaign E3 therefore drove 50 emulated devices with Poisson state changes at <i>λ</i> = 4 and 16 s⁻¹ and chose <i>P</i> so that the mean number of changes per poll interval <i>λ</i> <i>P</i> ranged from 1 to 16 (Table 9, Figure 6). In total 475 230 changes were generated. For every interval the change counter gave the exact number of changes <i>N</i><sub>Δ</sub>; its empirical dispersion index (variance/mean) was 0.95–1.04, as expected for Poisson counts, and the measured mean <i>μ</i>̂ was within 1.5 % of the nominal <i>λ</i> <i>P</i> in 15 of 16 runs (12.21 instead of 12 in one run).</p>
<p>Three results stand out. First, the reconstruction was exact: the number of events lost according to the identity check equalled Σ (<i>N</i><sub>Δ</sub> − <i>R</i>)<sup>+</sup> from the counter in every run (77 080 lost events in total, zero mismatches), i.e. the gateway lost precisely the events that did not fit into the ring and <i>reported</i> every such loss. Second, the share of lost events agreed with the Poisson partial expectation, Eq. (11), evaluated at <i>μ</i>̂, within 0.0033 in absolute terms over the whole range – from 1 lost event in 11 915 at <i>μ</i>̂ = 2 to half of all events at <i>μ</i>̂ = 16 – and the share of overflowing intervals agreed with Eq. (10) within 0.01. The same curves held for both event rates, so the loss depends on <i>λ</i> <i>P</i> only, as the model states. Third, the share of changes reported by state-only polling agreed with the new closed form, Eq. (9), within 0.011 over the whole range; already at <i>λ</i> <i>P</i> = 1, state-only polling reported only 55–56 % of the changes, whereas the event block captured all of them.</p>
<p>For design this means that Eqs. (10)–(12) can be trusted to choose the ring depth: with <i>R</i> = 8 the model loss is about 10⁻⁶ at <i>λ</i> <i>P</i> = 1, 1.5 × 10⁻⁴ at 2 and 0.8 % at 4 [calculated], and every lost event is flagged.</p>
<p class="cap "><b>Table 9.</b> Validation of the loss model (E3): 50 devices, Poisson changes, ring <i>R</i> = 8, parallel polling, 60 s per run [measured; model values calculated with Eqs. (9)–(11) at the measured <i>μ</i>̂].</p>
<table><thead><tr><th>λ [s⁻¹]</th><th>P [s]</th><th>μ̂ (dispersion)</th><th>Intervals</th><th>Changes</th><th>Lost: identity / counter</th><th>Loss share: measured / Eq. (11)</th><th>Overflow share: measured / Eq. (10)</th><th>State-only reported: measured / Eq. (9)</th></tr></thead><tbody><tr><td>4</td><td>0.25</td><td>1.00 (0.99)</td><td>11 950</td><td>11 928</td><td>0 / 0</td><td>0 / 0.0000</td><td>0 / 0.0000</td><td>0.564 / 0.553</td></tr><tr><td>4</td><td>0.5</td><td>2.00 (0.97)</td><td>5 950</td><td>11 915</td><td>1 / 1</td><td>0.0001 / 0.0001</td><td>0.0002 / 0.0002</td><td>0.354 / 0.349</td></tr><tr><td>4</td><td>1</td><td>3.94 (1.03)</td><td>2 950</td><td>11 624</td><td>90 / 90</td><td>0.0077 / 0.0078</td><td>0.019 / 0.020</td><td>0.190 / 0.189</td></tr><tr><td>4</td><td>1.5</td><td>6.04 (0.97)</td><td>1 950</td><td>11 773</td><td>592 / 592</td><td>0.050 / 0.054</td><td>0.152 / 0.157</td><td>0.127 / 0.124</td></tr><tr><td>4</td><td>2</td><td>7.97 (0.97)</td><td>1 450</td><td>11 557</td><td>1 574 / 1 574</td><td>0.136 / 0.138</td><td>0.402 / 0.403</td><td>0.095 / 0.094</td></tr><tr><td>4</td><td>2.5</td><td>9.99 (0.98)</td><td>1 150</td><td>11 491</td><td>2 826 / 2 826</td><td>0.246 / 0.246</td><td>0.670 / 0.666</td><td>0.074 / 0.075</td></tr><tr><td>4</td><td>3</td><td>12.21 (0.95)</td><td>950</td><td>11 598</td><td>4 133 / 4 133</td><td>0.356 / 0.357</td><td>0.848 / 0.858</td><td>0.059 / 0.061</td></tr><tr><td>4</td><td>4</td><td>16.16 (0.96)</td><td>700</td><td>11 312</td><td>5 720 / 5 720</td><td>0.506 / 0.506</td><td>0.976 / 0.980</td><td>0.047 / 0.046</td></tr><tr><td>16</td><td>0.0625</td><td>1.01 (1.00)</td><td>47 400</td><td>47 743</td><td>0 / 0</td><td>0 / 0.0000</td><td>0 / 0.0000</td><td>0.554 / 0.550</td></tr><tr><td>16</td><td>0.125</td><td>2.01 (1.01)</td><td>23 850</td><td>47 872</td><td>7 / 7</td><td>0.0001 / 0.0002</td><td>0.0003 / 0.0002</td><td>0.349 / 0.348</td></tr><tr><td>16</td><td>0.25</td><td>4.01 (0.99)</td><td>11 950</td><td>47 923</td><td>401 / 401</td><td>0.0084 / 0.0085</td><td>0.021 / 0.022</td><td>0.186 / 0.186</td></tr><tr><td>16</td><td>0.375</td><td>6.02 (0.98)</td><td>7 950</td><td>47 833</td><td>2 427 / 2 427</td><td>0.051 / 0.053</td><td>0.155 / 0.155</td><td>0.124 / 0.125</td></tr><tr><td>16</td><td>0.5</td><td>8.04 (1.00)</td><td>5 950</td><td>47 826</td><td>6 779 / 6 779</td><td>0.142 / 0.142</td><td>0.416 / 0.413</td><td>0.093 / 0.093</td></tr><tr><td>16</td><td>0.625</td><td>10.05 (1.04)</td><td>4 750</td><td>47 753</td><td>11 965 / 11 965</td><td>0.251 / 0.249</td><td>0.670 / 0.673</td><td>0.075 / 0.075</td></tr><tr><td>16</td><td>0.75</td><td>12.08 (0.99)</td><td>3 950</td><td>47 698</td><td>16 750 / 16 750</td><td>0.351 / 0.351</td><td>0.850 / 0.850</td><td>0.063 / 0.062</td></tr><tr><td>16</td><td>1</td><td>16.06 (0.96)</td><td>2 950</td><td>47 384</td><td>23 815 / 23 815</td><td>0.503 / 0.503</td><td>0.983 / 0.979</td><td>0.047 / 0.047</td></tr></tbody></table>
<figure><img src="../figures/fig6_loss_model.svg" alt=""></figure>
<p class="cap fig"><b>Figure 6.</b> Validation of the loss model (E3). (a) Share of events lost by the event block (squares/circles) and share of intervals with more than <i>R</i> = 8 changes (crosses) versus the mean number of changes per poll interval, with Eqs. (11) and (10). (b) Share of changes captured by state-only polling (squares/circles) with Eq. (9), and by the event block (diamonds) with 1 − <i>η</i>. Points for <i>λ</i> = 4 and 16 s⁻¹ largely coincide [measured / calculated].</p>
<h3>6.5. HTTP/JSON interface</h3>
<p>The standard-library HTTP server (separate process, HTTP/1.1 keep-alive) served three request types: the full plant snapshot of 160 devices (35.5 kB JSON), a page of up to 100 events after a given sequence number (6.3 kB), and an MES booking (POST). Table 10 shows throughput and latency over five repetitions; the confidence intervals are narrow (at most ±3 % of the mean for throughput). The snapshot was delivered about 4 100–4 500 times per second, and even with 16 concurrent clients the 99th-percentile latency stayed below 10 ms. Event catch-up pages and bookings were served 11 900–21 700 times per second. The client threads ran in the same Python process as the measurement, so these values are lower bounds for the server. A factory has tens of HTTP clients (MES terminals, browser screens, the twin, the ERP link), each refreshing at most about once per second, i.e. two to three orders of magnitude below the measured capacity. The thesis values (single 10 s runs: 4 340 / 4 494 / 4 521 snapshot requests per second for 1 / 4 / 16 clients) are reproduced within 5 %.</p>
<p class="cap "><b>Table 10.</b> HTTP/JSON API on the same PC (E4): 10 s per configuration, 5 repetitions [measured; mean ± 95 % CI over repetitions].</p>
<table><thead><tr><th>Request</th><th>Clients</th><th>Requests per second</th><th>Median latency [ms]</th><th>p99 latency [ms]</th></tr></thead><tbody><tr><td>GET /api/state (160 devices, 35.5 kB)</td><td>1</td><td>4 129 ± 61</td><td>0.23 ± 0.00</td><td>0.32 ± 0.04</td></tr><tr><td></td><td>4</td><td>4 387 ± 34</td><td>0.91 ± 0.01</td><td>1.10 ± 0.04</td></tr><tr><td></td><td>16</td><td>4 540 ± 67</td><td>2.99 ± 0.06</td><td>9.47 ± 0.13</td></tr><tr><td>GET /api/events?since=k (100 events, 6.3 kB)</td><td>1</td><td>11 876 ± 210</td><td>0.08 ± 0.00</td><td>0.14 ± 0.01</td></tr><tr><td></td><td>4</td><td>14 659 ± 392</td><td>0.27 ± 0.01</td><td>0.56 ± 0.11</td></tr><tr><td></td><td>16</td><td>15 510 ± 118</td><td>0.88 ± 0.01</td><td>2.75 ± 0.04</td></tr><tr><td>POST /api/event (MES booking)</td><td>1</td><td>16 694 ± 315</td><td>0.06 ± 0.00</td><td>0.10 ± 0.00</td></tr><tr><td></td><td>4</td><td>21 709 ± 430</td><td>0.18 ± 0.00</td><td>0.35 ± 0.01</td></tr><tr><td></td><td>16</td><td>21 119 ± 25</td><td>0.72 ± 0.00</td><td>1.63 ± 0.01</td></tr></tbody></table>
<h3>6.6. Supervisory control: handshake latency and fault injection</h3>
<p><b>Handshake latency (E5).</b> The fmsctl virtual plant (21 PLCs, ports 18700–18720, 1 000-fold time scaling of the process models, which does not affect the handshake) received 300 job commands per variant for the washer station. Two command sequences were compared: the sequence of the current <code>fmsctl</code> driver (<code>DeviceLink.command</code>), which reads the request and status registers and the acknowledged sequence number before writing, uses two parameter frames, and polls status, sequence number and result in separate reads; and the minimal 3-frame sequence of Section 5.2, in which the controller keeps REQ and the sequence number in memory and reads registers 8–10 in one frame. Two PLC timing variants were used: the virtual plant as is (requests served and the toggle handled immediately) and an emulated scan-synchronous PLC (each reply delayed by <i>U</i>(0, 10) + 1 ms; the toggle handled one 10 ms scan after the write was applied), implemented by wrapping the server and device classes without changing the fmsctl code. All times were taken with <code>perf_counter</code>.</p>
<p>Table 11 and Figure 7 show the results. Without PLC delay, a complete command took 0.25–0.36 ms on the loopback interface (single FC03 round trip 0.016 ms): the handshake logic itself costs nothing measurable. With the emulated 10 ms scan (single FC03 round trip 6.39 ms), the <code>DeviceLink</code> sequence needed 7 frames before the toggle and 10.9 frames in total and took 88.8 ± 1.3 ms (95th percentile 107 ms). The 3-frame sequence halved the write phase (19.2 ms against 44.6 ms) and took 50.0 ± 1.0 ms with a 20 ms acknowledgement poll and 37.6 ± 0.8 ms with a 5 ms poll. Eq. (14) with the measured RTT, <i>δ</i> = 0.5 ms and <i>q</i> = 0.1 (the probability that the first read is answered more than one scan after the toggle) predicts 88.1, 49.8 and 36.3 ms – within 3.5 % of the measurements [calculated]. Compared with machining cycles of several minutes, even the slowest variant is negligible; the recommendation for map V1.3 is nevertheless the 3-frame sequence with a fast acknowledgement poll, because it also reduces the number of frames exposed to faults.</p>
<p class="cap "><b>Table 11.</b> Job-handshake latency on the fmsctl virtual plant (E5): 300 commands per row [measured; mean ± 95 % CI; frames = Modbus transactions per command, in brackets those before and including the REQ toggle].</p>
<table><thead><tr><th>Sequence</th><th>PLC scan [ms]</th><th>ACK poll [ms]</th><th>Frames</th><th>Write phase [ms]</th><th>ACK phase [ms]</th><th>Total [ms]</th><th>Total median / p95 / max [ms]</th></tr></thead><tbody><tr><td>DeviceLink (fmsctl)</td><td>0</td><td>20</td><td>10.0 (7)</td><td>0.30 ± 0.00</td><td>0.06 ± 0.00</td><td>0.36 ± 0.00</td><td>0.35 / 0.40 / 0.95</td></tr><tr><td>3-frame</td><td>0</td><td>20</td><td>4.0 (3)</td><td>0.23 ± 0.00</td><td>0.02 ± 0.00</td><td>0.25 ± 0.00</td><td>0.24 / 0.29 / 0.48</td></tr><tr><td>3-frame</td><td>0</td><td>5</td><td>4.0 (3)</td><td>0.24 ± 0.00</td><td>0.02 ± 0.00</td><td>0.26 ± 0.00</td><td>0.26 / 0.29 / 0.35</td></tr><tr><td>DeviceLink (fmsctl)</td><td>10</td><td>20</td><td>10.9 (7)</td><td>44.64 ± 0.83</td><td>44.12 ± 0.93</td><td>88.76 ± 1.30</td><td>89.20 / 107.16 / 118.22</td></tr><tr><td>3-frame</td><td>10</td><td>20</td><td>4.9 (3)</td><td>19.21 ± 0.57</td><td>30.77 ± 0.85</td><td>49.98 ± 1.03</td><td>51.28 / 62.43 / 70.14</td></tr><tr><td>3-frame</td><td>10</td><td>5</td><td>4.9 (3)</td><td>19.71 ± 0.56</td><td>17.85 ± 0.46</td><td>37.55 ± 0.76</td><td>37.00 / 48.88 / 54.74</td></tr></tbody></table>
<figure><img src="../figures/fig7_handshake_latency.svg" alt=""></figure>
<p class="cap fig"><b>Figure 7.</b> Job-handshake latency on the virtual plant, split into the write phase (until the REQ toggle is acknowledged by the Modbus layer) and the acknowledgement phase; numbers are means in ms [measured].</p>
<p><b>Fault injection (E6).</b> A Modbus-aware TCP proxy was placed between the <code>fmsctl</code> client (<code>DeviceLink</code>, 0.5 s time-out, one retry over a new connection) and the virtual PLC of the washer. In each repetition the proxy disturbed exactly one frame type of one command; an instrumented copy of the PLC model counted how many jobs it really started (Table 12). In all single-fault cases (F1–F6, 120 commands) every command started exactly one job with the correct job id, and the controller did not even report an error, because the retry over a new connection re-wrote the same absolute values. When the REQ frame was lost on both attempts (F7), the command failed with a Modbus error, no job was started, and the controller rule "device idle and finished-job id ≠ job id" correctly allowed the job to be re-sent; all 20 re-sent jobs ran exactly once. The stale-frame case F8 confirmed the hazard of Section 5.3: with the toggle-only logic of map V1.2, replaying the old REQ frame after the next command started the current job a second time in all 20 repetitions; with the sequence guard, all 20 stale toggles were ignored, no job ran twice, and the next command succeeded after the controller's REQ reset.</p>
<p class="cap "><b>Table 12.</b> Fault injection on the handshake (E6) [measured on the virtual plant; 20 repetitions per case].</p>
<table><thead><tr><th>Case</th><th>Injected fault (one per command)</th><th>Commands</th><th>Jobs started</th><th>Exactly once</th><th>Controller error</th><th>Outcome</th></tr></thead><tbody><tr><td>F0</td><td>none</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct</td></tr><tr><td>F1</td><td>REQ request lost once</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct (retry)</td></tr><tr><td>F2</td><td>REQ response lost once (PLC already accepted)</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct (idempotent retry)</td></tr><tr><td>F3</td><td>REQ request duplicated</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct</td></tr><tr><td>F4</td><td>REQ response late (0.8 s &gt; 0.5 s time-out)</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct (idempotent retry)</td></tr><tr><td>F5</td><td>response to code + sequence frame lost once</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct</td></tr><tr><td>F6</td><td>response to parameter frame lost once</td><td>20</td><td>20</td><td>20</td><td>0</td><td>correct, parameters as sent</td></tr><tr><td>F7</td><td>REQ request lost on both attempts</td><td>20</td><td>0 (+20 after re-send)</td><td>0 (+20)</td><td>20</td><td>no job lost or doubled; re-sent correctly</td></tr><tr><td>F8a</td><td>stale REQ frame replayed after the next command, toggle only (V1.2)</td><td>40</td><td>60</td><td>–</td><td>0</td><td><b>20 double executions</b></td></tr><tr><td>F8b</td><td>as F8a, with sequence guard</td><td>40</td><td>40</td><td>40</td><td>0</td><td>20 stale toggles ignored; next command correct</td></tr></tbody></table>
<h3>6.7. Acceptance tests</h3>
<p>The four acceptance-test programs of the control software (Table 6) were re-run for this paper without modification, with the virtual-plant and HTTP ports remapped to 18900–18999 by a small wrapper script; all 61 checks passed (20 + 15 + 11 + 15). These tests exercise the complete control functions – dispatching, recovery after a controller restart, the <i>unknown</i> state after a lost job result, tool checks and logistics – on the same register interface whose timing and fault behaviour were measured above.</p>
<h2>7. Discussion</h2>
<h3>7.1. What the results mean for the design of low-cost twins</h3>
<p>The experiments support three practical statements. First, completeness is a property of the <i>register map</i>, not of the polling rate. Polling faster reduces the share of missed changes but never removes it, whereas the event block recovered every change whenever the ring was deep enough, and Eq. (11) predicted when it would not be. Second, the gateway structure matters more than the protocol: a sequential gateway hits the limit of Eq. (4) at a few dozen devices with realistic PLC scan times, while a parallel gateway polls 160 devices within about one PLC response time on the same hardware. Third, the same three technologies are sufficient for supervisory control if the handshake is designed with the failure cases in mind; the price is a few register writes per job and tens of milliseconds of latency, which is negligible compared with machining cycles of minutes.</p>
<h3>7.2. Comparison with OPC UA and MQTT</h3>
<p>Table 13 compares the approach qualitatively with the two technologies that dominate the literature. The comparison is not a ranking: OPC UA offers a standardised information model, built-in security and discovery, and MQTT offers efficient one-to-many distribution; both are the better choice where the skills and the infrastructure exist. The architecture of this paper is aimed at the opposite situation. It achieves completeness by moving a small buffer into the PLC instead of moving the notification logic into a protocol stack, and it achieves interoperability by a single register map instead of an information model. Its weaknesses are the ones of Modbus itself: no semantic model beyond the map document, and no security in the base protocol.</p>
<p class="cap "><b>Table 13.</b> Qualitative comparison of acquisition approaches for a low-cost FMS twin [assessment by the authors].</p>
<table><thead><tr><th>Aspect</th><th>Modbus TCP polling + event block + HTTP (this paper)</th><th>OPC UA client–server / PubSub</th><th>MQTT with broker</th></tr></thead><tbody><tr><td>Support on low-cost PLCs</td><td>almost universal</td><td>growing, often licensed or on higher-end models</td><td>needs firmware support or an edge device</td></tr><tr><td>Completeness of events</td><td>by the ring buffer; residual loss detectable and predictable (Eqs. (10)–(11))</td><td>subscriptions with queues; depends on queue configuration</td><td>depends on quality-of-service level and session settings</td></tr><tr><td>Time stamps</td><td>PLC time stamp per event</td><td>source time stamps in the model</td><td>only if put in the payload</td></tr><tr><td>Information model</td><td>one register map (document)</td><td>standardised, self-describing</td><td>none (topic and payload conventions)</td></tr><tr><td>Security</td><td>none in the base protocol; network segmentation required</td><td>built in (authentication, encryption)</td><td>TLS and authentication at the broker</td></tr><tr><td>Additional infrastructure</td><td>none</td><td>certificate management, server configuration</td><td>broker installation, operation and security</td></tr><tr><td>Load control</td><td>client controls timing and load</td><td>server and client parameters</td><td>publishers determine load</td></tr></tbody></table>
<h3>7.3. Security</h3>
<p>Modbus TCP has no authentication or encryption in its base form, so the architecture relies on network segmentation in the sense of the zone-and-conduit model of IEC 62443 [31,32]: one VLAN per production zone, the control PC in a server zone, a firewall that allows only the control PC to open TCP port 502 to the PLCs and only HTTP from the enterprise zone to the PC, no internet access, and write protection in every PLC outside the command and job areas. The one-client rule supports this policy, because a second Modbus client is both a configuration error and a security event. Functional safety never depends on the network. These measures reduce, but do not remove, the risk of an attacker who gains access to the control zone; a security assessment of the plant according to IEC 62443 remains a task for commissioning. The Modbus Organization has specified a TLS-based secure variant with certificate-based authentication and role-based authorisation on a separate TCP port [33]; it should be adopted for the conduit between the control PC and the PLCs as soon as the selected PLCs support it [verify support on the selected PLC families].</p>
<h3>7.4. Threats to validity</h3>
<p><i>Construct validity.</i> The PLCs were emulated: each response was delayed by a uniform waiting time on [0, <i>t</i><sub><i>scan</i></sub>] plus 1 ms, which models a server that answers once per scan. Real PLCs may serve Modbus asynchronously, in a communication time slice or with a fixed delay; the RTT distribution is therefore an assumption that determines the absolute cycle and latency values (but not the completeness results). The emulated PLCs write exact time stamps, so the measured time-stamp error of the event block (zero) reflects the reconstruction, not the resolution of a real PLC clock.</p>
<p><i>Internal validity.</i> All processes ran on one PC over the loopback interface, so <i>t</i><sub><i>net</i></sub> was far smaller than on a switched LAN (where 0.1–0.5 ms per round trip are typical, to be confirmed) and much smaller than on Wi-Fi. Gateway, emulated PLCs and event generators shared the CPU and Python's global interpreter lock; other processes were running on the same PC, and the system CPU utilisation was recorded for each run (Section 6.1). Two Windows timing effects invalidated an earlier version of the bench and are reported so that others can avoid them: <code>time.time()</code> has a nominal resolution of 15.6 ms on this platform (its observed step depends on the system timer state), and asyncio timers can fire early (Section 6.1). The final benches use <code>time.perf_counter()</code> for all time stamps, thread-based servers with <code>time.sleep()</code> and 1 ms timer resolution, and an absolute event schedule.</p>
<p><i>External validity.</i> The results hold for the stated device timing model and for a gateway written in standard Python. A gateway on an industrial PC with real network interfaces will have different absolute numbers; the formulas of Section 4 are designed to be re-evaluated with the measured <i>t</i><sub><i>net</i></sub>, <i>t</i><sub>0</sub> and <i>t</i><sub><i>scan</i></sub>. The case factory is a single design case in a company that has not yet commissioned its FMS.</p>
<p><i>Reliability.</i> All event processes are seeded, every run is stored as a raw JSON record, and every number in the paper is produced by a script; the replication campaign used five seeds per configuration and reports 95 % confidence intervals.</p>
<h3>7.5. Verification plan with real controllers</h3>
<p>Before the ramp-up of the case factory, the benches will be repeated with real controllers in place of emulated ones: one PLC of each of the two planned families with the standard interface and the event block, connected through a managed switch, the other devices emulated. Measured will be the RTT distribution (to replace the uniform scan model), the time-stamp resolution of the event block, the clock offset after the hourly synchronisation, the additional scan-time load of the Modbus server, the handshake latency with the real scan, and the behaviour of the PLC function block under the fault cases of Table 5 (repeating the proxy-based fault injection against the real PLC). The same checks form part of the factory acceptance test of every supplier PLC, so that each device is verified against the map before delivery.</p>
<h2>8. Conclusions</h2>
<p>A digital twin and a supervisory FMS controller can be built for an SME that allows only Ethernet, Modbus TCP and HTTP, runs on one offline PC and uses the Python standard library. The key element is an event-preserving register block – a change counter, a time stamp and an eight-entry ring – which turns polling from sampling into complete, time-stamped event capture and makes every residual loss detectable. A closed-form model sizes the bandwidth, the cycle time, the gateway capacity, the detection latency, the ring depth and the time-stamp error; a new closed form predicts how many changes state-only polling misses. In laboratory experiments on one PC with emulated PLCs, the event block recovered all 63 844 state changes of a replicated campaign with up to 160 emulated devices (95 % upper bound on the loss probability 4.7 × 10⁻⁵), while state-only polling missed 9–45 % of them; over 1–16 changes per poll interval the measured losses followed the Poisson model within 0.4 percentage points, and every lost event was flagged; sequential cycle times followed the capacity model within 0.1 %, and parallel cycle times followed Eq. (6) within 0.2 ms with a fitted gateway cost of 0.013 ms per request; and the HTTP interface served the full plant snapshot more than 4 000 times per second. The same register interface carries supervisory control: a toggle-bit handshake executed every job exactly once under lost, duplicated and late frames, and a sequence guard removed the one residual hazard of stale frames. The architecture passed 61 automated acceptance checks on a virtual plant of 21 Modbus PLCs.</p>
<p>The main limitation is that no real industrial PLC has yet been measured. The next steps are the verification with real controllers of two PLC families (Section 7.5), the extension of the map to version 1.3 with the sequence guard and a "PLC time now" register for clock-offset estimation, and the use of the event stream for Bayesian updating of the twin during the ramp-up of the case factory.</p>
<h2>Author Contributions</h2>
<p>Conceptualization, [Author 1] and [Author 2]; methodology, [Author 1]; software, [Author 1]; validation, [Author 1]; formal analysis, [Author 1]; investigation, [Author 1]; data curation, [Author 1]; writing – original draft preparation, [Author 1]; writing – review and editing, [Author 1] and [Author 2]; visualization, [Author 1]; supervision, [Author 2]; project administration, [Author 2]; funding acquisition, [Author 2 / not applicable]. All authors have read and agreed to the published version of the manuscript. [Placeholder – adapt to the CRediT roles actually performed.]</p>
<h2>Funding</h2>
<p>[This research received no external funding. / This research was funded by … grant number …] [Author to complete.]</p>
<h2>Institutional Review Board Statement</h2>
<p>Not applicable.</p>
<h2>Informed Consent Statement</h2>
<p>Not applicable.</p>
<h2>Data Availability Statement</h2>
<p>All scripts (measurement benches, sizing model, figure generation) and all raw measurement records (one JSON record per run) underlying the results are available in [repository name, DOI – to be created by the author, e.g. Zenodo] and in the supplementary material. The FMS control software and the virtual plant used in Sections 5 and 6 are available from the corresponding author on reasonable request [or: in the same repository – author to decide]. The design data of the case company (register map values, device list) are examples and contain no confidential information [author to confirm].</p>
<h2>Acknowledgments</h2>
<p>During the preparation of this manuscript, the authors used [name and version of the generative-AI tool] for [drafting and language editing of the text, writing and reviewing analysis and plotting scripts, and checking the consistency of numbers between scripts, data and text]. The authors have reviewed and edited the output and take full responsibility for the content of this publication. [Draft statement – the author must adapt it to the actual use and to the journal's current policy.] [Further acknowledgments – author to complete.]</p>
<h2>Conflicts of Interest</h2>
<p>The authors declare no conflicts of interest. [Author to confirm, e.g. with respect to the case company.]</p>
<h2>Abbreviations</h2>
<table><thead><tr><th>Abbreviation</th><th>Meaning</th></tr></thead><tbody><tr><td>ACK / REQ</td><td>acknowledge bit / request bit of the handshake</td></tr><tr><td>AGV</td><td>automated guided vehicle</td></tr><tr><td>AS/RS</td><td>automated storage and retrieval system</td></tr><tr><td>CI</td><td>confidence interval</td></tr><tr><td>FC03 / FC06 / FC16</td><td>Modbus function codes: read holding registers / write single register / write multiple registers</td></tr><tr><td>FMS</td><td>flexible manufacturing system</td></tr><tr><td>MBAP</td><td>Modbus application protocol header</td></tr><tr><td>PLC</td><td>programmable logic controller</td></tr><tr><td>RTT</td><td>round-trip time</td></tr><tr><td>SME</td><td>small and medium-sized enterprise</td></tr></tbody></table>
<h2>References</h2>
<ol><li style="margin-left:0pt">Kritzinger, W.; Karner, M.; Traar, G.; Henjes, J.; Sihn, W. Digital Twin in manufacturing: A categorical literature review and classification. <i>IFAC-PapersOnLine</i> <b>2018</b>, <i>51</i>, 1016–1022. https://doi.org/10.1016/j.ifacol.2018.08.474</li><li style="margin-left:0pt">Tao, F.; Zhang, H.; Liu, A.; Nee, A.Y.C. Digital twin in industry: State-of-the-art. <i>IEEE Trans. Ind. Inform.</i> <b>2019</b>, <i>15</i>, 2405–2415. https://doi.org/10.1109/TII.2018.2873186</li><li style="margin-left:0pt">Lu, Y.; Liu, C.; Wang, K.I.-K.; Huang, H.; Xu, X. Digital twin-driven smart manufacturing: Connotation, reference model, applications and research issues. <i>Robot. Comput.-Integr. Manuf.</i> <b>2020</b>, <i>61</i>, 101837. https://doi.org/10.1016/j.rcim.2019.101837</li><li style="margin-left:0pt">Fuller, A.; Fan, Z.; Day, C.; Barlow, C. Digital twin: Enabling technologies, challenges and open research. <i>IEEE Access</i> <b>2020</b>, <i>8</i>, [pages – verify]. [verify]</li><li style="margin-left:0pt">Negri, E.; Fumagalli, L.; Macchi, M. A review of the roles of digital twin in CPS-based production systems. <i>Procedia Manuf.</i> <b>2017</b>, <i>11</i>, 939–948.</li><li style="margin-left:0pt">ISO 23247-1:2021; Automation Systems and Integration – Digital Twin Framework for Manufacturing – Part 1: Overview and General Principles. International Organization for Standardization: Geneva, Switzerland, 2021.</li><li style="margin-left:0pt">IEC 62541 (all parts); OPC Unified Architecture. International Electrotechnical Commission: Geneva, Switzerland. [verify edition]</li><li style="margin-left:0pt">ISO/IEC 20922:2016; Information Technology – Message Queuing Telemetry Transport (MQTT) v3.1.1. International Organization for Standardization: Geneva, Switzerland, 2016.</li><li style="margin-left:0pt">[Author 1]; [Author 2]. Digital twins for the design, ramp-up and stepwise introduction of flexible manufacturing systems under technology and data constraints: A systematic review. Manuscript in preparation / under review [companion article – update status before submission].</li><li style="margin-left:0pt">Cassius, O.A.; Abiji, E.; Diwa, D.O.; Egede, D.A. Digital twin technology adoption and sustainable manufacturing performance in emerging economies: A literature review. <i>Int. J. Soc. Sci. Manag. Res.</i> <b>2026</b>, <i>12</i>, 474–493.</li><li style="margin-left:0pt">van Ginkel, M.; Ghafoorpoor Yazdi, P.; Rupert, T.; Reijers, J.; Thiede, S. Digital twins to support smart manufacturing system design and ramp up. <i>Procedia CIRP</i> <b>2025</b>, [volume, pages – verify]. https://doi.org/10.1016/j.procir.2025.02.221</li><li style="margin-left:0pt">Ullah, A.; Younas, M. Development and application of digital twin control in flexible manufacturing systems. <i>J. Manuf. Mater. Process.</i> <b>2024</b>, <i>8</i>, 214. https://doi.org/10.3390/jmmp8050214</li><li style="margin-left:0pt">Tonejca, L.; Mayer, C.; Trautner, T.; Mauthner, G.; Bleicher, F. CNC machine tool focused edge computing in manufacturing. <i>Procedia CIRP</i> <b>2024</b>, <i>126</i>, 111–116.</li><li style="margin-left:0pt">Ward, R.; Soulatiantork, P.; Finneran, S.; et al. Real-time vision-based multiple object tracking of a production process: Industrial digital twin case study. <i>Proc. Inst. Mech. Eng. Part B J. Eng. Manuf.</i> <b>2021</b>. https://doi.org/10.1177/09544054211002464 [verify volume, pages, full author list]</li><li style="margin-left:0pt">Monek, G.D.; Fischer, S. DES and IIoT fusion approach towards real-time synchronization of physical and digital components in manufacturing processes. <i>Rep. Mech. Eng.</i> <b>2023</b>, <i>4</i>. https://doi.org/10.31181/rme040115092023m [verify pages]</li><li style="margin-left:0pt">Wintercorn, O.; Atta, K.; Jeppsson, P.; Paniagua, C.; van Deventer, J. Transforming brownfield factories: Unleashing the potential with co-engineering and virtual commissioning. In Proceedings of the IECON 2023 – 49th Annual Conference of the IEEE Industrial Electronics Society, 2023. https://doi.org/10.1109/IECON51785.2023.10311670</li><li style="margin-left:0pt">Modbus Organization. <i>MODBUS Application Protocol Specification V1.1b3</i>; Modbus Organization: Hopkinton, MA, USA, 26 April 2012. Available online: https://modbus.org/modbus-specifications [title and date checked by web search 2026-11-15; verify publisher city]</li><li style="margin-left:0pt">Modbus Organization (Modbus-IDA). <i>MODBUS Messaging on TCP/IP Implementation Guide V1.0b</i>; 24 October 2006. Available online: https://modbus.org/modbus-specifications [title and date checked by web search 2026-11-15]</li><li style="margin-left:0pt">Bokrantz, J.; Skoogh, A.; Lämkull, D.; et al. Data quality problems in discrete event simulation of manufacturing operations. <i>Simulation</i> <b>2017</b>. https://doi.org/10.1177/0037549717742954 [verify volume, pages, full author list]</li><li style="margin-left:0pt">Hevner, A.R.; March, S.T.; Park, J.; Ram, S. Design science in information systems research. <i>MIS Q.</i> <b>2004</b>, <i>28</i>, 75–105.</li><li style="margin-left:0pt">Peffers, K.; Tuunanen, T.; Rothenberger, M.A.; Chatterjee, S. A design science research methodology for information systems research. <i>J. Manag. Inf. Syst.</i> <b>2007</b>, <i>24</i>, 45–77.</li><li style="margin-left:0pt">IEC 62264-1:2013; Enterprise-Control System Integration – Part 1: Models and Terminology. International Electrotechnical Commission: Geneva, Switzerland, 2013.</li><li style="margin-left:0pt">Konstantinov, S.; Assad, F.; Ahmad, B.; et al. Virtual engineering and commissioning to support the lifecycle of a manufacturing assembly system. <i>Machines</i> <b>2022</b>, <i>10</i>, 939. https://doi.org/10.3390/machines10100939</li><li style="margin-left:0pt">Konstantinov, S.; de Oliveira Hansen, J.P.; Assad, F.; et al. An analysis of the available virtual engineering tools for building manufacturing systems digital twin. <i>Procedia CIRP</i> <b>2023</b>. https://doi.org/10.1016/j.procir.2023.02.096 [verify volume, pages]</li><li style="margin-left:0pt">Das, P. Enhancing EV manufacturing flexibility through digital twin-based virtual commissioning. <i>J. Electr. Syst.</i> <b>2024</b>. https://doi.org/10.52783/jes.9037 [verify volume, pages]</li><li style="margin-left:0pt">Hu, X.-H.; Liu, S.-T.; Zhang, J.-X.; et al. Development and system design of intelligent training platform for universities based on Internet of Things technology. <i>J. Comput.</i> <b>2024</b>. https://doi.org/10.53106/199115992024123506012 [verify volume, pages]</li><li style="margin-left:0pt">Ramteke, A.; Tarjule, P.; Rai, P.K.; et al. Digital twin orchestration system for industrial manufacturing. <i>Int. J. Sci. Res. Eng. Manag.</i> <b>2026</b>. https://doi.org/10.55041/ijsrem68224 [weak venue – consider removing]</li><li style="margin-left:0pt">Seipolt, A.; Buschermöhle, R.; Hasselbring, W. Digital twins in manufacturing: A systematic literature review with retrieval-augmented generation. <i>IEEE Access</i> <b>2025</b>. https://doi.org/10.1109/ACCESS.2025.3611269 [verify volume, pages]</li><li style="margin-left:0pt">Zemskov, A.D.; et al. Security and privacy of digital twins for advanced manufacturing: A survey. <i>arXiv</i> <b>2024</b>, arXiv:2412.13939. [verify full author list]</li><li style="margin-left:0pt">Florescu, A. Digital twin for flexible manufacturing systems and optimization through simulation: A case study. <i>Machines</i> <b>2024</b>, <i>12</i>, 785. https://doi.org/10.3390/machines12110785</li><li style="margin-left:0pt">IEC 62443 (all parts); Industrial Communication Networks – Network and System Security / Security for Industrial Automation and Control Systems. International Electrotechnical Commission: Geneva, Switzerland. [verify part numbers cited]</li><li style="margin-left:0pt">IEC 62443-3-2:2020; Security for Industrial Automation and Control Systems – Part 3-2: Security Risk Assessment for System Design. International Electrotechnical Commission: Geneva, Switzerland, 2020. [added for this paper; checked by web search 2026-11-15]</li><li style="margin-left:0pt">Modbus Organization. <i>MODBUS/TCP Security Protocol Specification</i>; document MB-TCP-Security-v36, 30 July 2021. Available online: https://www.modbus.org/docs/MB-TCP-Security-v36_2021-07-30.pdf [added for this paper; title and date checked by web search 2026-11-15]</li></ol>
</body></html>